module {
  public type CanisterId = Principal;
  public type CanisterSettings = {
    controllers : [Principal];
    compute_allocation : Nat;
    memory_allocation : Nat;
    freezing_threshold : Nat;
  };

  public type ManagementCanisterInterface = actor {
    create_canister : ({ settings : ?CanisterSettings }) -> async ({
      canister_id : CanisterId;
    });
    install_code : ({
      mode : { #install; #reinstall; #upgrade };
      canister_id : CanisterId;
      wasm_module : Blob;
      arg : Blob;
    }) -> async ();
    update_settings : ({
      canister_id : CanisterId;
      settings : CanisterSettings;
    }) -> async ();
    deposit_cycles : ({ canister_id : Principal }) -> async ();
    canister_status : ({ canister_id : CanisterId }) -> async ({
      status : { #running; #stopping; #stopped };
      settings : CanisterSettings;
      module_hash : ?Blob;
      memory_size : Nat;
      cycles : Nat;
      idle_cycles_burned_per_day : Nat;
    });
  };
};